timestamp,elapsed_s,temp_plant,temp_power,temp_control,temp_max,battery_V,heater_pwm,duty,current_A,power_W,fan,led,mode
2026-06-14T15:54:28,2.8,33.30,28.00,27.60,33.30,8.02,255,100.0,2.00,16.06,OFF,STEADY,TEST heater ON
2026-06-14T15:54:29,3.8,33.30,28.00,27.60,33.30,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:30,4.9,33.30,,27.60,33.30,7.09,255,100.0,1.77,12.56,OFF,STEADY,TEST heater ON
2026-06-14T15:54:31,5.8,33.30,,27.60,33.30,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:32,6.9,33.30,,27.60,33.30,7.09,255,100.0,1.77,12.56,OFF,STEADY,TEST heater ON
2026-06-14T15:54:33,7.9,33.30,,27.60,33.30,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:34,9.0,33.30,,27.60,33.30,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:54:35,9.9,33.30,,27.60,33.30,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:36,11.0,33.30,,27.60,33.30,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:37,12.0,33.30,,27.60,33.30,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:38,13.1,33.80,,27.60,33.80,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:54:39,14.0,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:40,15.1,33.80,,27.60,33.80,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:54:41,16.1,33.80,,27.60,33.80,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:54:43,17.2,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:44,18.1,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:45,19.1,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:46,20.2,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:47,21.2,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:48,22.3,33.80,,27.60,33.80,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:54:49,23.2,33.80,,27.60,33.80,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:54:50,24.3,33.80,,27.60,33.80,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:51,25.3,34.20,,27.60,34.20,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:52,26.4,34.20,,27.60,34.20,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:53,27.3,34.20,,27.60,34.20,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:54,28.4,34.20,,27.60,34.20,7.04,255,100.0,1.76,12.38,OFF,STEADY,TEST heater ON
2026-06-14T15:54:55,29.4,34.20,,27.60,34.20,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:54:56,30.4,34.20,,27.60,34.20,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:57,31.5,34.20,,27.60,34.20,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:54:58,32.5,34.20,,27.60,34.20,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:54:59,33.5,34.20,,27.60,34.20,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:55:00,34.5,34.20,,27.60,34.20,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:01,35.5,34.20,,27.60,34.20,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:02,36.6,34.20,,27.60,34.20,7.01,255,100.0,1.75,12.28,OFF,STEADY,TEST heater ON
2026-06-14T15:55:03,37.6,34.20,,27.60,34.20,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:55:04,38.7,34.20,,27.60,34.20,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:05,39.6,34.20,,27.60,34.20,7.05,255,100.0,1.76,12.42,OFF,STEADY,TEST heater ON
2026-06-14T15:55:06,40.7,34.20,,27.60,34.20,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:07,41.7,34.20,,27.60,34.20,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:08,42.8,34.20,,27.60,34.20,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:55:09,43.7,34.70,,27.60,34.70,7.10,255,100.0,1.77,12.59,OFF,STEADY,TEST heater ON
2026-06-14T15:55:10,44.8,34.70,,27.60,34.70,7.08,255,100.0,1.77,12.52,OFF,STEADY,TEST heater ON
2026-06-14T15:55:11,45.8,34.70,,27.60,34.70,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:12,46.8,34.70,28.00,27.60,34.70,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:55:13,47.8,34.70,28.00,27.60,34.70,7.04,255,100.0,1.76,12.38,OFF,STEADY,TEST heater ON
2026-06-14T15:55:14,48.8,34.70,28.00,27.60,34.70,7.01,255,100.0,1.75,12.28,OFF,STEADY,TEST heater ON
2026-06-14T15:55:15,49.8,34.70,28.00,27.60,34.70,7.03,255,100.0,1.76,12.35,OFF,STEADY,TEST heater ON
2026-06-14T15:55:16,50.8,34.70,28.00,27.60,34.70,7.02,255,100.0,1.75,12.32,OFF,STEADY,TEST heater ON
2026-06-14T15:55:17,51.8,34.70,28.00,27.60,34.70,7.02,255,100.0,1.75,12.32,OFF,STEADY,TEST heater ON
2026-06-14T15:55:18,52.9,34.70,28.00,27.60,34.70,7.04,255,100.0,1.76,12.38,OFF,STEADY,TEST heater ON
2026-06-14T15:55:19,53.9,34.70,28.00,27.60,34.70,7.02,255,100.0,1.75,12.32,OFF,STEADY,TEST heater ON
2026-06-14T15:55:20,54.9,34.70,28.00,27.60,34.70,7.04,255,100.0,1.76,12.38,OFF,STEADY,TEST heater ON
2026-06-14T15:55:21,55.9,34.70,28.00,27.60,34.70,7.14,255,100.0,1.78,12.73,OFF,STEADY,TEST heater ON
2026-06-14T15:55:22,56.9,34.70,28.20,27.60,34.70,7.12,255,100.0,1.78,12.66,OFF,STEADY,TEST heater ON
2026-06-14T15:55:23,57.9,34.70,28.20,27.60,34.70,7.07,255,100.0,1.77,12.49,OFF,STEADY,TEST heater ON
2026-06-14T15:55:24,58.9,34.70,28.50,27.60,34.70,7.01,255,100.0,1.75,12.28,OFF,STEADY,TEST heater ON
2026-06-14T15:55:25,59.9,34.70,28.50,27.60,34.70,7.06,255,100.0,1.76,12.45,OFF,STEADY,TEST heater ON
2026-06-14T15:55:26,60.9,34.70,28.50,27.60,34.70,7.13,255,100.0,1.78,12.70,OFF,STEADY,TEST heater ON
2026-06-14T15:55:27,61.9,35.20,28.50,27.60,35.20,7.13,255,100.0,1.78,12.70,OFF,SLOW,TEST heater ON
2026-06-14T15:55:28,62.9,35.20,28.50,27.60,35.20,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:29,64.0,35.20,28.50,27.60,35.20,7.13,255,100.0,1.78,12.70,OFF,SLOW,TEST heater ON
2026-06-14T15:55:30,64.9,35.20,28.50,27.60,35.20,7.07,255,100.0,1.77,12.49,OFF,SLOW,TEST heater ON
2026-06-14T15:55:31,66.0,35.20,28.50,27.60,35.20,7.08,255,100.0,1.77,12.52,OFF,SLOW,TEST heater ON
2026-06-14T15:55:32,67.0,35.20,28.50,27.60,35.20,7.13,255,100.0,1.78,12.70,OFF,SLOW,TEST heater ON
2026-06-14T15:55:33,68.0,35.20,28.50,27.60,35.20,7.13,255,100.0,1.78,12.70,OFF,SLOW,TEST heater ON
2026-06-14T15:55:34,69.0,35.20,28.50,27.60,35.20,7.15,255,100.0,1.79,12.77,OFF,SLOW,TEST heater ON
2026-06-14T15:55:35,70.0,35.20,28.50,27.60,35.20,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:36,71.0,35.20,28.50,27.60,35.20,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:37,72.0,35.60,28.50,27.60,35.60,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:55:38,73.0,35.60,28.50,27.60,35.60,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:39,74.0,35.60,28.50,27.60,35.60,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:55:40,75.0,35.60,28.50,27.60,35.60,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:41,76.0,35.60,28.50,27.60,35.60,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:55:42,77.0,35.60,28.50,27.60,35.60,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:43,78.1,35.60,28.50,27.60,35.60,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:44,79.0,35.60,28.50,27.60,35.60,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:45,80.1,35.60,28.50,27.50,35.60,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:46,81.1,35.60,28.50,27.50,35.60,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:47,82.1,36.30,28.50,27.50,36.30,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:48,83.1,36.30,28.50,27.50,36.30,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:55:49,84.1,36.30,28.50,27.50,36.30,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:50,85.1,36.30,28.50,27.60,36.30,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:51,86.1,36.30,28.50,27.60,36.30,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:53,87.1,36.30,28.50,27.60,36.30,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:53,88.1,36.40,28.50,27.60,36.40,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:55,89.1,36.40,28.50,27.60,36.40,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:56,90.1,36.90,28.50,27.60,36.90,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:57,91.2,36.90,28.50,27.60,36.90,7.12,255,100.0,1.78,12.66,OFF,SLOW,TEST heater ON
2026-06-14T15:55:58,92.1,36.90,28.50,27.60,36.90,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:55:59,93.2,36.90,28.50,27.60,36.90,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:00,94.2,36.90,28.50,27.60,36.90,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:01,95.2,36.90,28.50,27.60,36.90,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:02,96.2,37.40,28.50,27.60,37.40,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:03,97.2,37.40,28.80,27.60,37.40,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:04,98.2,37.40,28.80,27.60,37.40,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:05,99.2,37.40,28.90,27.60,37.40,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:06,100.2,37.40,28.90,27.60,37.40,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:07,101.2,37.40,28.90,27.60,37.40,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:08,102.2,38.00,28.90,27.60,38.00,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:09,103.3,38.00,28.90,27.60,38.00,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:10,104.2,38.00,28.90,27.60,38.00,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:11,105.3,38.00,28.90,27.60,38.00,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:12,106.3,38.00,28.90,27.60,38.00,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:13,107.3,38.00,28.90,27.60,38.00,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:14,108.3,38.20,28.90,27.60,38.20,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:15,109.3,38.20,28.90,27.60,38.20,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:16,110.3,38.50,28.90,27.60,38.50,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:17,111.3,38.50,28.90,27.60,38.50,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:18,112.3,38.50,28.90,27.60,38.50,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:19,113.3,38.50,28.90,27.60,38.50,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:20,114.3,39.00,28.90,27.60,39.00,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:21,115.3,39.00,28.90,27.60,39.00,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:22,116.3,39.00,28.90,27.60,39.00,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:23,117.4,39.00,28.90,27.60,39.00,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:24,118.3,39.00,28.90,27.60,39.00,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:25,119.4,39.00,28.90,27.60,39.00,7.10,255,100.0,1.77,12.59,OFF,SLOW,TEST heater ON
2026-06-14T15:56:26,120.4,39.50,28.90,27.60,39.50,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:27,121.4,39.50,28.90,27.60,39.50,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:28,122.4,39.50,28.90,27.60,39.50,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:29,123.4,39.50,28.90,27.60,39.50,7.11,255,100.0,1.78,12.63,OFF,SLOW,TEST heater ON
2026-06-14T15:56:30,124.4,39.50,28.90,27.60,39.50,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:31,125.4,39.50,28.90,27.60,39.50,7.09,255,100.0,1.77,12.56,OFF,SLOW,TEST heater ON
2026-06-14T15:56:32,126.4,40.10,28.90,27.60,40.10,7.10,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:33,127.4,40.10,28.90,27.60,40.10,7.88,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:34,128.4,40.10,28.90,27.60,40.10,7.90,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:35,129.4,40.10,28.90,27.60,40.10,7.91,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:36,130.5,40.10,28.90,27.60,40.10,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:37,131.4,40.10,28.90,27.60,40.10,7.89,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:38,132.5,40.60,28.90,27.60,40.60,7.90,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:39,133.5,40.60,28.90,27.60,40.60,7.91,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:40,134.5,40.60,28.90,27.60,40.60,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:41,135.5,40.60,28.90,27.60,40.60,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:42,136.5,41.10,28.90,27.60,41.10,7.90,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:43,137.5,41.10,28.90,27.60,41.10,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:44,138.5,41.10,28.90,27.60,41.10,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:45,139.5,41.10,28.90,27.60,41.10,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:46,140.5,41.10,28.90,27.60,41.10,7.90,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:47,141.5,41.10,28.90,27.60,41.10,7.90,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:48,142.6,41.60,28.90,27.60,41.60,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:49,143.5,41.60,28.90,27.60,41.60,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:50,144.6,41.60,28.90,27.60,41.60,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:51,145.6,41.60,28.90,27.60,41.60,7.91,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:52,146.6,41.70,28.90,27.60,41.70,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:53,147.6,41.70,28.90,27.60,41.70,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:54,148.6,42.00,28.90,27.60,42.00,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:55,149.6,42.00,28.90,27.60,42.00,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:56,150.6,42.00,28.90,27.60,42.00,7.91,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:57,151.6,42.00,28.90,27.60,42.00,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:58,152.6,42.50,28.90,27.60,42.50,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:56:59,153.6,42.50,28.90,27.60,42.50,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:00,154.6,42.50,28.90,27.60,42.50,7.91,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:01,155.7,42.50,28.90,27.60,42.50,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:02,156.6,42.50,28.90,27.60,42.50,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:03,157.6,42.50,28.90,27.60,42.50,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:04,158.7,43.00,28.90,27.60,43.00,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:05,159.7,43.00,28.90,27.60,43.00,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:06,160.7,43.00,28.90,27.60,43.00,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:07,161.7,43.00,28.90,27.60,43.00,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:08,162.7,43.00,28.90,27.60,43.00,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:09,163.7,43.00,28.90,27.60,43.00,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:10,164.7,43.00,28.90,27.60,43.00,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:11,165.7,43.00,28.90,27.60,43.00,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:12,166.7,43.50,28.90,27.60,43.50,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:13,167.7,43.50,28.90,27.60,43.50,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:14,168.7,43.50,28.90,27.60,43.50,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:15,169.8,43.50,28.90,27.60,43.50,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:16,170.7,43.50,28.90,27.60,43.50,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:17,171.8,43.50,28.90,27.60,43.50,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:18,172.8,43.90,28.90,27.60,43.90,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:19,173.8,43.90,28.90,27.60,43.90,7.92,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:20,174.8,43.90,28.90,27.60,43.90,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:21,175.8,43.90,28.90,27.60,43.90,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:22,176.8,43.90,28.90,27.60,43.90,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:23,177.8,43.90,28.90,27.60,43.90,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:24,178.8,43.90,28.90,27.60,43.90,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:25,179.8,43.90,28.90,27.60,43.90,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:26,180.8,44.00,28.90,27.60,44.00,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:27,181.9,44.00,28.90,27.60,44.00,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:28,182.8,44.40,28.90,27.60,44.40,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:29,183.9,44.40,28.90,27.60,44.40,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:30,184.9,44.40,28.90,27.60,44.40,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:31,185.9,44.40,28.90,27.80,44.40,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:32,186.9,44.40,28.90,27.80,44.40,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:33,187.9,44.40,28.90,28.00,44.40,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:34,188.9,44.40,28.90,28.00,44.40,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:35,189.9,44.40,28.90,28.00,44.40,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:36,190.9,44.40,28.90,28.00,44.40,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:37,191.9,44.40,28.90,28.00,44.40,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:38,192.9,44.80,28.90,28.00,44.80,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:39,193.9,44.80,28.90,28.00,44.80,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:40,195.0,44.80,28.90,28.00,44.80,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:41,195.9,44.80,28.90,28.00,44.80,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:42,196.9,44.80,28.90,28.00,44.80,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:43,198.0,44.80,28.90,28.00,44.80,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:44,199.0,44.80,28.90,28.00,44.80,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:45,200.0,44.80,28.90,28.00,44.80,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:46,201.0,44.80,28.90,28.00,44.80,7.93,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:47,202.0,44.80,28.90,28.00,44.80,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:48,203.0,44.80,28.90,28.00,44.80,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:49,204.0,44.80,28.90,28.00,44.80,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:50,205.0,45.30,28.90,28.00,45.30,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:51,206.0,45.30,28.90,28.00,45.30,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:52,207.0,45.30,28.90,28.00,45.30,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:53,208.0,45.30,28.90,28.00,45.30,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:54,209.1,45.30,28.90,28.00,45.30,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:55,210.0,45.30,28.90,28.00,45.30,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:56,211.1,45.30,28.90,28.00,45.30,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:57,212.1,45.30,28.90,28.00,45.30,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:58,213.1,45.30,28.90,28.00,45.30,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:57:59,214.1,45.30,28.90,28.00,45.30,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:00,215.1,45.30,28.90,28.00,45.30,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:01,216.1,45.30,28.90,28.00,45.30,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:02,217.1,45.30,28.90,28.00,45.30,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:04,218.1,45.30,28.90,28.00,45.30,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:04,219.1,45.30,28.90,28.00,45.30,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:06,220.1,45.30,28.90,28.00,45.30,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:07,221.1,45.30,28.90,28.00,45.30,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:08,222.1,45.30,28.90,28.00,45.30,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:09,223.2,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:10,224.2,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:11,225.2,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:12,226.2,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:13,227.2,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:14,228.2,45.70,28.90,28.00,45.70,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:15,229.2,45.70,28.90,28.00,45.70,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:16,230.2,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:17,231.2,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:18,232.2,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:19,233.2,45.70,28.90,28.00,45.70,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:20,234.3,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:21,235.2,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:22,236.3,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:23,237.3,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:24,238.3,45.70,28.90,28.00,45.70,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:25,239.3,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:26,240.3,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:27,241.3,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:28,242.3,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:29,243.3,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:30,244.3,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:31,245.3,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:32,246.3,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:33,247.3,45.70,28.90,28.00,45.70,7.94,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:34,248.4,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:35,249.3,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:36,250.4,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:37,251.4,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:38,252.4,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:39,253.4,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:40,254.4,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:41,255.4,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:42,256.4,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:43,257.4,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:44,258.4,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:45,259.4,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:46,260.4,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:47,261.4,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:48,262.5,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:49,263.5,45.80,28.90,28.00,45.80,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:50,264.5,45.80,28.90,28.00,45.80,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:51,265.5,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:52,266.5,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:53,267.5,45.80,28.90,28.00,45.80,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:54,268.5,45.80,28.90,28.00,45.80,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:55,269.5,45.80,28.90,28.00,45.80,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:56,270.5,45.80,28.90,28.00,45.80,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:57,271.5,45.80,28.90,28.00,45.80,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:58,272.5,45.80,28.90,28.00,45.80,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:58:59,273.6,45.80,28.90,28.00,45.80,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:00,274.5,45.80,28.90,28.00,45.80,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:01,275.6,45.80,28.90,28.00,45.80,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:02,276.6,45.80,28.90,28.00,45.80,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:03,277.6,45.80,28.90,28.00,45.80,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:04,278.6,45.80,28.90,28.00,45.80,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:05,279.6,45.80,28.90,28.00,45.80,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:06,280.6,45.80,28.90,28.00,45.80,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:07,281.6,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:08,282.6,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:09,283.6,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:10,284.6,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:11,285.6,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:12,286.6,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:13,287.7,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:14,288.6,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:15,289.7,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:16,290.7,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:17,291.7,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:18,292.7,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:19,293.7,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:20,294.7,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:21,295.7,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:22,296.7,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:23,297.7,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:24,298.8,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:25,299.7,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:26,300.8,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:27,301.8,45.70,28.90,28.00,45.70,7.96,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:28,302.8,45.70,28.90,28.00,45.70,7.95,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:29,303.8,45.70,28.90,28.00,45.70,7.97,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:30,304.8,45.70,28.90,28.00,45.70,7.98,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
2026-06-14T15:59:31,305.8,45.70,28.90,28.00,45.70,7.99,0,0.0,0.00,0.00,OFF,FAST,OVERTEMP CUTOFF
